# Исправление пересчёта паузы между сериями

Диагностика 8 октября 2026: ПЛК получает %MW6=60000, но %MW13=65531 (это -5 как знаковое слово). Текущее деление слова %MW6 на 1000 выполняется как знаковая арифметика: 60000 представляется как -5536. Поэтому простой пересчёт даёт -5, а таймер получает ошибочную уставку вместо 60 секунд.

Формат обмена менять не нужно. Приложение продолжает передавать миллисекунды в %MW6. Исправление нужно в SIREN_CONTROL.

Перед Presets_Normal добавьте две сети.

## Сеть Series_Interval_Positive

```text
LDN %M0
AND [ %MW6 >= 0 ]
[ %MW13 := %MW6 / 1000 ]
```

## Сеть Series_Interval_Unsigned

```text
LDN %M0
AND [ %MW6 < 0 ]
[ %MW13 := %MW6 + 32536 ]
[ %MW13 := %MW13 / 1000 ]
[ %MW13 := %MW13 + 33 ]
```

Затем в сети Presets_Normal удалите только операцию `%MW13 := %MW6 / 1000`. Операцию `%TM3.P := %MW13` оставьте, она будет получать уже правильную уставку из новых сетей. В Presets_Emergency ничего менять не требуется.

Почему формула корректна: приложение разрешает паузу серий только целыми секундами, то есть кратную 1000 мс. Значения 33000–65000 при знаковом чтении становятся отрицательными. Прибавление 32536 сначала даёт безопасное положительное значение 0–32000; последующие деление и прибавление 33 восстанавливают 33–65 секунд без переполнения слова. Значения 0–32000 обрабатываются первой сетью. Для произвольных дробных секунд 32768–32999 мс эта формула не предназначена; приложение их не допускает.

Примеры: 10000 → 10; 30000 → 30; 33000 → 33; 60000 → 60; 65000 → 65.

После компиляции и применения проверьте онлайн: при %MW6=60000 должно быть %MW13=60 и %TM3.P=60. Dynamic Preset для TM1/TM2/TM3 должен оставаться включённым. Я команды в ПЛК не записывал и программу не загружал.
